# HVAC_skill

Скилл для Claude: проектирование систем отопления зданий по российским нормам
(СП 50 / 60 / 131 / 402) — от разбора архитектурного проекта до выпуска листов
марки ОВ на подложке АР.

**Версия:** 0.11.1-beta · **Лицензия:** MIT

Скилл собран из фактического рабочего цикла проектирования, а не написан
абстрактно: методика, проверки и скрипты вытащены из того, что реально
делалось и перепроверялось на рабочих проектах.

## Что делает

| Этап | Содержание |
|---|---|
| Единый проект | один project.json → все расчёты; сквозная проверка согласованности (project.py) |
| Исходные данные | разбор PDF/DXF архитектурного проекта, таблица «данные → лист», список открытых вопросов |
| Теплотехника | R₀ по слоям, вентфасад, проверка по ГСОП, метод зон для грунта |
| Теплопотери | по помещениям, надбавки β и на врывание, вентиляция, блок самопроверки |
| Тёплый пол | теплосъём, предел температуры, раскладка улиткой (не под несущими стенами), гидравлика и подбор насосов НСУ |
| Котельная | котёл, бойлер, расширительный бак, защита теплообменника, СП 402 |
| Записка | расчётно-пояснительная с разделом контроля расчёта |
| Чертежи | листы ОВ наложением на подложку АР, экспорт DXF, аксонометрическая схема (ГОСТ 2.317); рамка и штамп по ГОСТ Р 21.101-2020 (форма 3), форматы ГОСТ 2.301-68 |
| Оборудование | подбор по каталогам VALTEC / Лунда / Терем, карточки позиций |
| BIM | задел под переход: модели, ФОП2021, атрибуты, что собирать уже сейчас |
| Источники и топливо | бивалентные и каскадные схемы, буфер ТТ-котла, КПД и COP, сравнение топлива, диаметр по мощности |

Главный принцип: **каждое число в записке имеет адрес** — лист АР, пункт СП
или расчёт из числа, у которого адрес уже есть. Всё остальное объявляется
допущением и попадает в раздел открытых вопросов.

## Установка

**В Claude (Cowork / Claude Code):** скачать `heating-design.skill` из
[релизов](../../releases) и установить кнопкой «Save skill», либо через
Settings → Capabilities.

**Вручную:** скопировать папку `heating-design/` в каталог скиллов Claude.

## Структура

```
heating-design/
├── SKILL.md                    воркфлоу из 7 этапов
├── references/
│   ├── ishodnye-dannye.md      разбор АР, калибровка PDF, чтение DXF
│   ├── teplotehnika.md         R конструкций, λ, метод зон, ГСОП
│   ├── teplopoteri.md          методика, надбавки, вентиляция, формат JSON
│   ├── teplyj-pol.md           теплосъём, шаги, длины петель, гидравлика
│   ├── kotelnaya.md            подбор котла, бойлера, бака, обвязка
│   ├── oborudovanie.md         источники, карточка позиции, трубы, приборы
│   ├── dokumentaciya.md        состав марок О/ТМ/ВК/К, листы, штамп
│   ├── chertezhi.md            привязка к подложке, слои, обозначения
│   ├── izometriya.md           аксонометрическая схема отопления (ГОСТ 2.317, УГО)
│   ├── uzly.md                 коллекторный узел, насосные группы, подключение приборов
│   ├── istochniki-i-toplivo.md источники, бивалентные схемы, топливо, КПД, буфер
│   └── bim.md                  переход на BIM: модели, ФОП2021, атрибуты
├── scripts/
│   ├── project.py              единый project.json: проверка, эмиссия входов, прогон конвейера
│   ├── heatloss.py             теплопотери по СП 50/60 + самопроверка
│   ├── spiral.py               раскладка улиткой, контроль длины
│   ├── hydro.py                гидравлика петель (Колбрук), индексная петля, подбор НСУ
│   ├── isometry.py             аксонометрическая схема отопления (ГОСТ 2.317) → SVG + layer.json
│   ├── dxf_export.py           DXF R12 без зависимостей
│   └── sheet_pdf.py            лист на подложке АР
└── assets/
    ├── project_full_template.json  единый проектный файл (все расчёты из одного источника)
    ├── project_template.json   шаблон исходных данных (теплопотери)
    ├── hydro_template.json     шаблон коллекторов для гидравлики
    ├── shema_template.json     шаблон 3D-схемы для изометрии
    ├── equipment_item.json     карточка позиции спецификации с BIM-атрибутами
    └── pz_template.md          шаблон записки
```

## Скрипты

Зависимости: Python 3.8+, для `sheet_pdf.py` — `reportlab` и `pypdf`.
`heatloss.py`, `spiral.py` и `dxf_export.py` работают на голом Python.

```bash
# единый проектный файл: проверка согласованности и весь конвейер из одного источника
python3 scripts/project.py assets/project_full_template.json --check
python3 scripts/project.py assets/project_full_template.json --run --outdir out/

# отдельные инструменты (точечные прогоны):
# теплопотери
python3 scripts/heatloss.py assets/project_template.json --md > teplopoteri.md

# раскладка петли улиткой
python3 scripts/spiral.py --w 3400 --h 2280 --step 150 --offset 150 \
        --name С1 --supply 6.3 --json loop_S1.json

# гидравлика: индексная петля и рабочая точка насоса НСУ
python3 scripts/hydro.py assets/hydro_template.json --md > gidravlika.md

# аксонометрическая (изометрическая) схема отопления
python3 scripts/isometry.py assets/shema_template.json --svg ОВ-09.svg --layer ОВ-09.json

# DXF
python3 scripts/dxf_export.py --loops loop_*.json --label-loops --out ОВ-05.dxf

# лист на подложке АР
python3 scripts/sheet_pdf.py --ar AR.pdf --page 5 --calib calib.json \
        --layer ov_cokol.json --loops loop_*.json --out ОВ-05.pdf
```

`sheet_pdf.py` **отказывается собирать лист**, если невязка калибровки по маркам
осей хуже 0,2 % — накладывать план на неравномерно отмасштабированную подложку
нельзя, а заметить это постфактум невозможно.

## Проверка

Расчётный блок сверен с ручным расчётом:

| Проверка | Результат |
|---|---|
| Rтр по СП 50, группа 2, ГСОП 4 449 | стены 2,535 / чердак 3,380 / окна 0,522 — совпало |
| Замыкание теплового баланса | 0 Вт расхождения |
| Сумма площадей зон грунта = площадь пола | 0,00 % |
| Контроль длины петли A/s | +4…5 % (перемычки улитки) |
| Отказ при невязке калибровки | срабатывает |

## Источники оборудования

| Источник | Роль |
|---|---|
| [VALTEC](https://valtec.ru/) | производитель: характеристики, паспорта, чертежи DWG, [BIM-модели Revit](https://valtec.ru/document/technical/techdoc/cherteji_i_shemy_dwg.html) с параметрами ФОП2021 |
| [Лунда](https://lunda.ru/) | дистрибьютор: наличие, цена, сторонние бренды — насосы, котлы, автоматика, КИП |
| [Терем](https://www.teremonline.ru/) | дистрибьютор: наличие, цена, аналоги, теплотехника |

Характеристики — всегда от производителя, наличие — от дистрибьютора,
в спецификацию идёт артикул производителя.

## Ограничения беты

- `spiral.py` работает с прямоугольными полями; сложная форма разбивается вручную.
- `hydro.py` считает петли ТП и НСУ; разветвлённую сеть радиаторов с двухтрубной
  увязкой не покрывает.
- Номенклатура сверена в июле 2026, требует проверки по каталогам перед выпуском
  спецификации.
- Разделы ВК и К — только принципиальные решения.
- Моделирование в Revit не автоматизировано: `references/bim.md` — подготовка
  к переходу, а не сам переход.

## Планы

Ближайшее (P1): единый проектный файл, двухтрубное радиаторное отопление с
подбором приборов, гидравлика всей сети, сборщик комплекта и генератор
спецификаций, сквозной кросс-контроль согласованности, машиночитаемая база
конструкций. Полный список с приоритетами — [ROADMAP.md](heating-design/ROADMAP.md).

История изменений — [CHANGELOG.md](heating-design/CHANGELOG.md).
