# История версий

## 0.10.0-beta — 04.08.2026

Разобран альбом поэтапного проектирования Valtec (общестрой не брали) —
изометрия, узлы, насосные группы, подбор насосов.

**Изометрия ближе к практике.** `isometry.py`: коллектор теперь две гребёнки
(подача с расходомерами, обратка с вентилями, число выходов `outlets`), добавлены
элементы `mixing_unit` (НСУ смесительная, VT.VAR 20 для ТП), `pump_group`
(прямая группа, VT.VAR 11 для радиаторов), `slope` (уклон), `boundary` (граница
проектирования). У трубы флаг `pair` → подпись «2d=DxS»; `dn` можно строкой
типоразмера. Конвенции Valtec — в `izometriya.md`.

**Подбор насоса по кривым.** `hydro.py` из рабочей точки (Q, H) выбирает
наименьший насос семейства, чья кривая перекрывает точку (встроено рабочее поле
WILO Star RS 25/2…25/7 и Grundfos UPS). Сверено с альбомом: контур ТП → 25/4,
радиаторы → 25/2 — совпало.

**Новый справочник `uzly.md`.** Коллекторный узел (обвязка Т1/Т2 и номенклатура
VTc.580N, VT.502.H, VT.539, VTc.530, VT.218, VT.052), насосно-смесительные группы
(смесительная для ТП, прямая для радиаторов), лучевое подключение приборов.
Радиаторы у Valtec тоже лучевые (коллекторные) — совпадает с подходом скилла.

## 0.9.0-beta — 04.08.2026

**Единый проектный файл `project.json` (ROADMAP P1).** Новый оркестратор
`scripts/project.py` и шаблон `assets/project_full_template.json`: один источник
данных (объект, климат, конструкции, помещения, коллекторы и петли ТП, схема),
из которого считаются теплопотери, гидравлика и строится схема. Мощности петель
берутся из посчитанных теплопотерь (доля `share` или деление поровну по
помещению), а не вводятся повторно. Команды: `--check` (сквозная проверка),
`--run` (весь конвейер), `--emit` (вход для одного инструмента).

**Сквозная проверка согласованности.** `--check` ловит: не описанную
конструкцию, расхождение теплового баланса, повтор марки петли, недопокрытие
мощности помещения петлями (>5 %), битую ссылку узла в схеме; код возврата 1 при
замечаниях — можно блокировать выпуск. Существующие скрипты не переписаны:
`project.py` вызывает heatloss/hydro/isometry как библиотеки. Справочник —
`references/proekt-fajl.md`.

## 0.8.0-beta — 04.08.2026

**Аксонометрическая (изометрическая) схема отопления.** Новый справочник
`izometriya.md` (ГОСТ 21.602-2016 — состав, ГОСТ 2.317-2011 — косоугольная
фронтальная изометрия с осью Y под 45°, ГОСТ 21.205 — УГО) и скрипт
`isometry.py`: проецирует 3D-схему (узлы x/y/z в мм) во фронтальную изометрию,
рисует Т1/Т2, стояки, отопительные приборы, насосы, коллекторы, арматуру,
воздухоотводчики и спускники, отметки и диаметры. Выдаёт SVG для просмотра и
layer.json для того же выпуска через `dxf_export.py`/`sheet_pdf.py`. Шаблон —
`assets/shema_template.json`. В состав марки ОВ добавлен лист ОВ-09 «Схема
системы отопления», листы узлов и спецификаций сдвинуты (ОВ-10…ОВ-15).

## 0.7.0-beta — 31.07.2026

По итогам переработки реального проекта — раскладка, гидравлика, догрев.

**Новый скрипт `hydro.py`.** Гидравлика петель по Колбруку — Уайту (свойства
воды по температуре, ламинарный/турбулентный режим), автоопределение индексной
(самой неблагоприятной) петли, коррекция малых петель (v < 0,15 м/с → подъём
расхода с фактическим Δt), суммарный расход коллектора и рабочая точка НСУ
(Q × H) по пути индексной петли с раскладкой потерь (петля + расходомер +
коллектор + 3-ход. клапан + арматура + магистраль, +15 % запас). Вход —
`assets/hydro_template.json` (длины из spiral.py, мощности из heatloss.py).
Сверено с ручным расчётом объекта: индексная петля и напор совпали.

**Правило раскладки: поле петли не под несущими стенами.** В `teplyj-pol.md` § 5
и SKILL.md § 4: отступ ≥ 150 мм, обход лестниц и колонн; подводки стены
пересекать можно (в гильзе); открытый зал без внутренних стен не ужимать
(теплосъём ограничен площадью пола). После любой перекладки пересчитывать
и площади, и длины.

**Догрев малых полей.** Санузлы и коридоры после обхода стен уходят в дефицит:
электрический полотенцесушитель или мат под плитку для мокрых зон, транзитная
зона (tпов до 31 °C) для коридоров.

**Шаблон записки.** В `pz_template.md` добавлены § 4.5 «Гидравлика и подбор
насосов» и § 4.6 «Перекладка петель» (таблица «было/стало/следствие»).

## 0.6.0-beta — 24.07.2026

**Формат, рамка и основная надпись по ГОСТ.** Зафиксированы стандарты оформления
листов ОВ: ГОСТ Р 21.101-2020 (СПДС — рамка и основная надпись), ГОСТ 2.301-68
(форматы, поле рамки), ГОСТ 2.303-68 (линии), головной для марки — ГОСТ 21.602-2016.
Рамка: поле 20 мм слева, по 5 мм с трёх сторон; основная надпись листов рабочих
чертежей — форма 3 (185×55 мм), спецификации и текстовые листы — формы 5/6.
В `dokumentaciya.md` добавлен раздел с формами и размерами и список форматов
А4…А0; в `chertezhi.md` — раздел про формат/рамку и строки в проверке перед
выпуском. В `sheet_pdf.py` добавлены функция `draw_frame` и флаг `--frame`
(рамка 20/5 для самостоятельных листов; на подложке АР рамка уже есть).

## 0.5.0-beta — 24.07.2026

Разобрана «Шпаргалка монтажника» Meibes (2016), взято инженерно полезное,
маркетинг и устаревшие цены (Украина 2016) отброшены.

**Новый справочник `istochniki-i-toplivo.md`.** Роли источников
(основной/резерв/подхват/пик) и меню типовых пар, гидравлическая развязка
стрелкой, тепловые насосы и точка бивалентности с COP, твердотопливные котлы:
буфер 25…55 л/кВт, требования к ТТ-котельной (бесперебойное питание 5-6 ч или
аварийное охлаждение, защита обратки ≥65 °C). Теплотворность газа, дров по
породам, пеллет; КПД котлов и COP насосов. Оценка годовой энергии и затрат
через градусо-дни для выбора топлива. Расход G = 0,86·Q/Δt и таблица диаметра
трубы по мощности (Ду15→12 кВт … Ду50→132 кВт). Отдельностоящая котельная
с теплотрассой (потери 5 %, реверс) и каскад котлов.

**Быстрая сверка теплопотерь.** В `teplopoteri.md` добавлена таблица удельных
Вт/м² по типу стены (кирпич 100, утеплённый 48-65, брус 80) — только для
контроля порядка величины, с явной пометкой, что это не замена расчёту по СП.

**Бойлер ГВС.** В `kotelnaya.md` добавлен нюанс: котёл должен модулировать ниже
мощности змеевика, иначе летом на одном ГВС тактует и изнашивается. Подбор
объёма бойлера оставлен по санприборам (правило 70 л/чел не вводилось).

Примечание: работа шла параллельно с правкой v0.4.0 (труба петель PE-Xa 16×2,0),
изменения объединены — правила по диаметру трубы из v0.4.0 сохранены полностью.

## 0.4.0-beta — 23.07.2026

**Труба петель ТП возвращена на PE-Xa 16×2,0 (Dвн 12).** Правило v0.3.0 «петли
только Dвн 16…17 (20×2,0)» отменено. Стандарт: внутрипольные петли — PE-Xa
16×2,0 (Dвн 12,0), труба Ø20 (20×2,0, Dвн 16) применяется **только для уличного
отопления** (обогрев площадок, пандусов, кровель, водостоков).

Что пересчитано обратно под Dвн 12:

- предельная длина петли 100 м, рабочий ориентир 75 м (было 140/100);
- гидравлика петли: таблица v — G — R для Dвн 12 (Колбрук — Уайт, kэ 0,007 мм),
  200 кг/ч → 330 Па/м (сверено с фактическим расчётом объекта);
- нижний порог расхода: петля меньше ≈ 350 Вт при Δt = 5 К даёт v < 0,15 м/с —
  порог вдвое мягче, чем ≈ 640 Вт на Dвн 16;
- минимальный шаг улитки 80 мм по радиусу гиба 5·Dн (Ø16);
- пирог пола: стяжка ≥ 61 мм над утеплителем (≥ 45 мм над трубой Ø16);
- объём системы 0,113 л/м; пример расширительного бака — ~18 л вместо 24 л
  на том же объекте.

**Правило магистрали Dвн ≥ 25 мм сохранено** — оно не зависит от диаметра петель:
участок «распределительный коллектор котельной → коллектор ТП» по-прежнему
Dвн ≥ 25 (нерж. 28×1,2, PE-Xa 32×2,9 SDR11 и т. п.).

**`spiral.py`.** Значения по умолчанию возвращены на `--od 16 --id 12`, предел
длины 100 м, рабочий 75 м; проверка Dвн переведена на диапазон 12…13 мм с
подсказкой, что Ø20 — только уличное отопление.

**Причина.** Ø16 — проверенный бытовой типоразмер; выигрыш Ø20 (в 4 раза меньшие
потери на метр) реализуется только на длинных уличных контурах, а в помещениях
избыточные толщина стяжки и объём системы только мешают.

## 0.3.0-beta — 21.07.2026

**Труба контуров ТП зафиксирована: только PE-Xa, Dвн 16…17 мм.** Это типоразмер
20×2,0 (Dвн 16,0) или 20×1,9 (Dвн 16,2). PE-Xb, PE-RT и металлопластик в петлях
исключены. Прежний «стандарт для жилья» 16×2,0 (Dвн 12) из скилла убран.

Что пересчитано под новый диаметр:

- предельная длина петли 140 м, рабочий ориентир 100 м (было 100/75);
- гидравлика петли: таблица v — G — R для Dвн 16, потери на 100 м;
- нижний порог расхода: петля меньше ≈ 640 Вт при Δt = 5 К даёт v < 0,15 м/с
  и завоздушивается — новая проверка, которой не было на трубе Dвн 12;
- минимальный шаг улитки 100 мм по радиусу гиба 5·Dн;
- пирог пола: стяжка ≥ 65 мм над утеплителем вместо 61;
- объём системы 0,201 л/м вместо 0,113 — пример подбора расширительного бака
  пересчитан (175 л против 100 л на том же объекте).

**Магистраль от коллектора котельной до коллектора ТП — Dвн не менее 25 мм.**
Правило внесено в `SKILL.md`, `kotelnaya.md`, `teplyj-pol.md` § 9 и
`oborudovanie.md` вместе с таблицей проходящих типоразмеров и таблицей
пропускной способности. Отдельно выделены ловушки: PE-Xa 32×4,4 (SDR7,4) даёт
Dвн 23,2 и не проходит, нужна SDR11 32×2,9; PPR PN20 32-й не проходит, нужен 40-й.

**`spiral.py`.** Новые параметры `--od`, `--id`, `--work-limit`; предел длины по
умолчанию 140 м. Скрипт проверяет Dвн на соответствие правилу, контролирует
радиус гиба по шагу и считает объём теплоносителя в петле. Попутно исправлено
падение на консоли Windows (cp1251 не переваривал символы × и ² в отчёте).

## 0.2.0-beta — 21.07.2026

**Источники оборудования.** Справочник `oborudovanie.md` переписан: вместо
списка марок — три источника с разделением ролей. VALTEC как производитель
(характеристики, паспорта, чертежи, BIM-модели), Лунда и Терем как дистрибьюторы
(наличие, цена, сторонние бренды). Разделы каталогов и ссылки проверены.

**Карточка позиции.** Новый шаблон `assets/equipment_item.json`: артикул
производителя, присоединение, Kv, габариты, масса, обе ссылки, дата проверки
и блок BIM-атрибутов. Собирается сейчас — переносится в параметры семейства
Revit без переписывания.

**Новый справочник `bim.md`.** Библиотека семейств VALTEC (архив ТИМ REVIT,
модели по сериям), ADSK-шаблоны и ФОП2021, СП 333.1325800.2020, требования
EIR/BEP, соответствие текущих слоёв DXF категориям модели, набор параметров ADSK
и список того, что делать уже сегодня, чтобы миграция не потребовала переделки.

**Насосные группы.** В `kotelnaya.md` добавлен раздел: каждый этаж — своя
насосная группа, раздельно для тёплого пола и для радиаторов. Объединение
этажей вынуждает вести систему по самому горячему потребителю.

**Обезличивание.** Из примеров, шаблонов и README убраны упоминания конкретных
объектов, шифров и персон.

## 0.1.0-beta — 21.07.2026

Первая бета. Методика, проверки и скрипты вытащены из фактического рабочего
цикла проектирования, а не написаны с нуля.

**Что вошло**

- Воркфлоу из 7 этапов: исходные данные → теплотехника → теплопотери →
  приборы → котельная → записка → чертежи.
- 8 справочников: разбор АР, теплотехника с методом зон, теплопотери,
  тёплый пол, котельная, номенклатура, состав документации, чертежи.
- `heatloss.py` — расчёт теплопотерь по СП 50/60 с методом зон, надбавками
  β и на врывание, вентиляцией и блоком самопроверки.
- `spiral.py` — генератор раскладки улиткой с контролем длины по A/s.
- `dxf_export.py` — DXF R12 без внешних зависимостей.
- `sheet_pdf.py` — сборка листа на подложке АР с проверкой калибровки
  и отказом при невязке хуже допуска.
- Шаблоны: `project_template.json`, `pz_template.md`.

**Проверено**

- Rтр по СП 50 (группа 2, ГСОП 4 449): стены 2,535 / чердак 3,380 / окна 0,522 —
  совпало с ручным расчётом.
- Замыкание теплового баланса и сумм площадей зон — 0 % расхождения.
- Сборка листа на подложке: невязка калибровки 0,000 %, штамп и ведомость
  отрисованы, растр проверен визуально.

**Известные ограничения**

- `spiral.py` работает с прямоугольными полями; сложная форма разбивается вручную.
- Гидравлический расчёт сети не реализован — только оценка длин и расходов.
- Номенклатура в `references/oborudovanie.md` сверена в июле 2026 и требует
  проверки по каталогам перед каждым выпуском спецификации.
- Разделы ВК и К — только принципиальные решения.

## Что дальше

- Гидравлика петель и магистралей с подбором насосов.
- Раскладка по произвольному полигону.
- Автоматическая сборка спецификаций из layer.json.
- Расчёт радиаторного отопления с подбором приборов по каталогу.
- Библиотека узлов обвязки для марки ТМ.
