# Состав документации

Комплект строится по маркам. Каждая марка самостоятельна: свой титульный лист,
свои общие данные со списком листов и нормативной базой, свои планы, узлы и
спецификации. Смешивать марки в одном альбоме нельзя — их подписывают и
согласуют раздельно.

## Марка О (ОВ) — отопление

| Лист | Наименование |
|---|---|
| ОВ-01 | Титульный лист |
| ОВ-02 | Общие данные |
| ОВ-03 | Расчёт теплопотерь цокольного этажа |
| ОВ-04 | Расчёт теплопотерь 1 этажа |
| ОВ-05 | Цоколь. План напольного отопления |
| ОВ-06 | Цоколь. План отопления |
| ОВ-07 | Этаж 01. План напольного отопления |
| ОВ-08 | Этаж 01. План отопления |
| ОВ-09 | Узел обвязки коллектора напольного отопления цоколя |
| ОВ-10 | Узел обвязки коллектора напольного отопления 1 этажа |
| ОВ-11 | Узел обвязки конвектора |
| ОВ-12 | Спецификация материалов и оборудования напольного отопления |
| ОВ-13 | Спецификация материалов и оборудования отопления |
| ОВ-14 | Спецификация расходных материалов |

План напольного отопления и план отопления разносятся на разные листы:
на одном листе петли ТП и магистрали с приборами превращаются в кашу.

## Марка ТМ — котельная

| Лист | Наименование |
|---|---|
| ТМ-01 | Титульный лист |
| ТМ-02 | Общие указания |
| ТМ-03 | Принципиальная схема |
| ТМ-04 | Компоновка котельной |
| ТМ-05 | Вид котельной спереди |
| ТМ-06 | Обвязка котла |
| ТМ-07 | Обвязка котлового контура |
| ТМ-08 | Обвязка бойлера косвенного нагрева |
| ТМ-09 | Обвязка расширительного бака |
| ТМ-10 | Обвязка насосно-смесительной группы напольного отопления |
| ТМ-11 | Обвязка группы приборного отопления |
| ТМ-12 | Узел подпитки системы |
| ТМ-13 | Обвязка контура ГВС |
| ТМ-14…16 | Спецификации |

## Марка ВК — водоснабжение

ВК-01 титул, ВК-02 общие данные, ВК-03 узел ввода (скважина / врезка),
ВК-04 план цоколя, ВК-05 план 1 этажа, ВК-06 узел обвязки коллектора,
ВК-07 спецификация.

## Марка К — канализация

К-01 титул, К-02 общие данные, К-03 план цоколя, К-04 план 1 этажа,
К-05 аксонометрия стояка и выпуска, К-06 спецификация.

## Общие данные — что на листе

1. Ведомость рабочих чертежей комплекта
2. Ведомость ссылочных и прилагаемых документов
3. Нормативная база (перечень СП с указанием редакций и изменений)
4. Общие указания: климат, расчётные параметры, температурные графики,
   принятые решения по системам
5. Указания по монтажу и испытаниям
6. Указания по тепловой изоляции
7. Условные обозначения

## Нормативная база — базовый перечень

- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха» с Изм. № 1
- СП 50.13330.2012 «Тепловая защита зданий» с Изм. № 1
- СП 131.13330.2020 «Строительная климатология»
- СП 73.13330.2016 «Внутренние санитарно-технические системы зданий» с Изм. № 1
- СП 61.13330.2012 «Тепловая изоляция оборудования и трубопроводов»
- СП 402.1325800.2018 «Здания жилые. Правила проектирования систем газопотребления»
- СП 30.13330.2020 «Внутренний водопровод и канализация зданий» — для марок ВК/К
- СП 118.13330.2022 «Общественные здания и сооружения» — для общественных зданий
- ГОСТ 21.602-2016 «Правила выполнения рабочей документации систем отопления,
  вентиляции и кондиционирования»
- ГОСТ 21.501-2018 — условные обозначения на строительных чертежах

Указывать редакцию и номер изменения. Ссылка на отменённый СНиП без указания
действующего СП — типичное замечание экспертизы.

## Штамп (ГОСТ Р 21.101)

Основная надпись 185×55 мм в правом нижнем углу. Поля: шифр проекта,
наименование объекта, наименование листа, стадия, лист/листов, разработал,
проверил, ГИП, дата.

Шифр формируется как `<номер договора>-<марка>`, например `2026-014-ОВ`.

## Указания по испытаниям (в общих данных)

- Опрессовка системы отопления: 1,5 рабочего давления, но не менее 0,6 МПа,
  выдержка 10 мин, падение не более 0,02 МПа.
- Контуры ТП опрессовываются **до заливки стяжки** и остаются под давлением
  на весь период заливки и набора прочности.
- Тепловое испытание — при температуре теплоносителя не ниже 60 °C, 7 часов.
- Первый прогрев ТП — не ранее 28 суток после заливки, подъём температуры
  не более 5 °C в сутки.

Эти пункты попадают в акты и защищают проектировщика: залитая без опрессовки
петля с дефектом — спор о том, чья вина.
