# Источники тепла, топливо и бивалентные схемы

Материал этого справочника — из практики (в том числе «Шпаргалки монтажника»
Meibes). Он про выбор и комбинирование источников тепла, а не про расчёт нагрузки:
нагрузку считает `heatloss.py`, здесь — чем её закрывать и как источники увязать.

## 1. Роли источников в схеме

Источники комбинируют, чтобы снизить и капзатраты, и эксплуатацию. Терминология,
которую надо употреблять одинаково в записке и на схеме:

| Роль | Что значит |
|---|---|
| **Основной** | несёт базовую нагрузку, работает большую часть сезона |
| **Резервный** | включается при отказе основного (автоматика по таймауту недостижения температуры) |
| **На подхвате** | штатно помогает основному, когда тот не успевает (например газовый догревает, пока прогорают дрова) |
| **Пиковый** | включается только в самые холода поверх основного (например котёл поверх теплового насоса) |

Типовые пары (меню, из практики Meibes для дома ~350 м²):

| Основной | Второй источник | Когда |
|---|---|---|
| Газовый чугунный напольный | электрический (резерв) | газ основной, свет на аварию |
| Настенный газовый | электрический (резерв) | компактно |
| Настенный конденсационный | электрический (резерв) | газа много, нужен максимум КПД |
| Твердотопливный ручной | газовый (на подхвате) | дёшево топить, газ подхватывает |
| Пеллетный | конденсационный (резерв) + гелио ГВС | автономность + солнце на ГВС |
| Пеллетный | электрический (резерв) + гелио Drain Back | солнце и на отопление |
| Электрокотёл (ночной тариф) | конденсационный (на подхвате) | дешёвая ночь + буфер |
| Воздушный тепловой насос | конденсационный (пиковый) | ТН до точки бивалентности, дальше котёл |
| Грунтовый тепловой насос | электрический (пиковый) + вакуумные коллекторы | максимум эффективности |

## 2. Гидравлическая развязка источников

Несколько источников и несколько контуров-потребителей развязывают
**гидравлической стрелкой** (гидроразделителем) или буфером. Смысл: температура
в стрелке — равновесная, результат теплового баланса источников и потребителей,
а гидравлические импульсы насосов контуров не передаются друг другу. Насос
котлового контура не «продавливает» контуры потребителей и наоборот.

Это дополняет правило насосных групп (каждый этаж — своя группа, ТП и радиаторы
раздельно, см. `kotelnaya.md`): группы вешаются на коллектор после стрелки,
котлы — до неё.

Подбор стрелки — по номинальному расходу через неё (см. п. 6), а не «на глаз».

## 3. Тепловые насосы и точка бивалентности

Тепловой насос эффективен, пока на улице не слишком холодно; в мороз его COP
падает и мощности не хватает. Поэтому ТН ставят как **основной**, а котёл —
как **пиковый**, включающийся ниже **точки бивалентности** (обычно −5…−10 °C
для воздушного ТН).

| Тип ТН | Рабочий диапазон | COP (ориентир) | Электроэнергии на 1 кВт тепла |
|---|---|---|---|
| Воздушный (воздух–вода) | примерно до −5 °C эффективно | 3,0 | 0,33 кВт·ч |
| Грунтовый (рассол–вода) | стабильно до −20 °C | 4,0 | 0,25 кВт·ч |

COP зависит от температуры источника и графика подачи: чем ниже температура
подачи, тем выше COP. Поэтому ТН и низкотемпературный тёплый пол — хорошая пара,
а ТН на радиаторы 70/50 почти теряет смысл. Точные COP — по паспорту при
фактических температурах, таблица выше только для прикидки.

## 4. Твердотопливные котлы и буфер

Мощность твердотопливного котла регулируется только воздушной заслонкой. Если
котёл даёт больше тепла, чем потребляет система (в межсезонье термостаты
приборов закрываются), заслонка прикрывается, горение идёт с «недогаром» —
дрова сгорают наполовину, вторая половина улетает в трубу горючим газом CO.

Отсюда **обязательное правило: буферная ёмкость между ТТ-котлом и потребителями.**

- **Объём буфера: 25…55 л на 1 кВт мощности ТТ-котла.** Для прикидки берут
  среднее 40 л/кВт: буфер = Nкотла × 40 л. Пример: котёл 80 кВт → 80 × 40 = 3200 → 3000 л.
- Буфер должен принять всё тепло одной загрузки дров, тогда котёл работает
  с полностью открытой заслонкой и максимальным КПД.

**Что даёт буфер по КПД** (порядок величин):

| Топливо | КПД без буфера | КПД с буфером |
|---|---|---|
| Дрова | 40…50 % | 70…80 % |
| Пеллеты | ~50 % | ~85 % |

То есть буфер поднимает эффективную теплоотдачу топлива почти вдвое — он
окупается топливом, а не «улучшает комфорт».

**Требования к твердотопливной котельной:**

1. Бесперебойное электроснабжение минимум на 5…6 часов **либо** система
   аварийного охлаждения котла — при пропадании света насос встанет, а котёл
   с загруженными дровами продолжит греть.
2. Защита от низкотемпературной коррозии: не допускать длительной подачи в котёл
   обратки ниже **65 °C** (термостатический смесительный клапан на байпасе котла).
   Иначе на теплообменнике конденсируются смолы и кислоты, ресурс резко падает,
   теплообменник может треснуть. Это отдельный порог именно для ТТ-котла; для
   чугунного газового достаточно 50 °C (см. `kotelnaya.md`).
3. Дровник: дрова должны сохнуть под навесом не меньше года до влажности ~25 %.
   Сырые дрова (влажность ~60 %) дают лишь около 40 % тепла и коптят.

## 5. Теплотворность топлива и КПД

Для сравнения источников по расходу и эксплуатационным затратам. Значения —
низшая рабочая теплотворная способность Qнр.

**Природный газ:** Qнр = 8,2…9,2 кВт·ч/н.м³ (нормальный м³, 0 °C). Для расчёта
расхода берут минимум 8,2.

| Котёл | КПД | Тепла из 1 н.м³ |
|---|---|---|
| Обычный газовый | 88…92 % | ~7,2 кВт·ч |
| Конденсационный | 95…110 %* | ~8,9 кВт·ч |

\* КПД конденсационного считается по низшей теплотворной способности, поэтому
формально бывает больше 100 % — реализуется только при обратке ниже ~55 °C
(конденсация водяного пара дымовых газов). На графике 70/50 конденсации нет,
и котёл работает как обычный.

**Электроэнергия:** электрокотёл КПД 95…98 % → ~1,05 кВт·ч электро на 1 кВт·ч
тепла. Тепловые насосы — см. п. 3 (0,25…0,33 кВт·ч на 1 кВт тепла).

**Дрова** (влажность 25 %), Qнр и плотность по породам:

| Порода | Qнр, кВт·ч/м³ | ρ, кг/м³ |
|---|---|---|
| Дуб | 2756 | 810 |
| Ясень | 2552 | 750 |
| Бук | 2313 | 680 |
| Лиственница | 2245 | 660 |
| Сосна | 1769 | 520 |
| Ель | 1531 | 450 |
| Орех | 1463 | 430 |
| Тополь | 1361 | 400 |

Тепла из 1 м³ = Qнр × КПД (без буфера 0,4…0,5; с буфером 0,7…0,8).

**Пеллеты:** Qнр = 4,2…4,5 кВт·ч/кг, влажность < 10 %, зольность ~0,5 %,
плотность 1200…1400 кг/м³. Качественные пеллеты светлые. Тепла из 1 кг:
без буфера ~2,1 кВт·ч (КПД ~50 %), с буфером ~3,6 кВт·ч (КПД ~85 %).

## 6. Годовая потребность энергии и сравнение топлива

Пиковую нагрузку считает `heatloss.py`. Для выбора топлива и оценки
эксплуатационных затрат нужна **годовая** потребность в тепле, а она зависит
от градусо-дней (это ГСОП — см. `teplotehnika.md`).

Порядок оценки OPEX:

1. Годовая потребность в тепле: Qгод [кВт·ч/год] ≈ Qотоп.ср × zот × 24, либо
   через удельный показатель кВт·ч/(год·м²) от градусо-дней региона.
2. Годовой расход топлива = Qгод / (Qнр · КПД). Для газа [н.м³], дров [м³],
   пеллет [кг], электро [кВт·ч].
3. Годовые затраты = расход × **актуальная цена топлива** (взять текущую,
   не из старых прайсов — цены меняются каждый сезон).

Так сравнивают варианты котельной: дешёвый в топливе ТТ-котёл против дорогого
электро, окупаемость теплового насоса, целесообразность ночного тарифа
(2-зонный счётчик, ночь 23:00–7:00 обычно −50 %).

## 7. Расход теплоносителя и диаметр трубопровода

**Расход контура/магистрали:** G = 0,86 · Q / Δt, кг/ч (Q в Вт, Δt в К).
В форме через мощность в кВт: G = 860 · Q[кВт] / Δt, кг/ч. Это одна и та же
формула (0,86·Вт = 860·кВт).

Пример: 130 кВт при Δt = 25 К → G = 860 · 130 / 25 ≈ 4472 кг/ч ≈ 4,5 м³/ч.

**Быстрый подбор диаметра по передаваемой мощности** (вода, Δt ≈ 20 К,
скорость ~0,6…0,9 м/с) — для магистралей, теплотрасс, стояков:

| Ду, мм | Qmax, кВт |
|---|---|
| 15 | 12 |
| 20 | 21 |
| 25 | 33 |
| 32 | 54 |
| 40 | 84 |
| 50 | 132 |

Таблица — для прикидки на стадии концепции. Перед выпуском диаметр проверять
по фактическому расходу (формула выше) и допустимой скорости. При другом Δt
пропускная способность по мощности меняется пропорционально Δt.

## 8. Отдельностоящая котельная и теплотрасса

Когда котельная стоит отдельно (в гараже, домике) и питает здания по теплотрассе:

- Мощность источника = сумма нагрузок всех зданий + **потери в теплотрассе ~5 %**.
- Диаметр теплотрассы — по суммарной мощности (таблица п. 7), проверить по расходу.
- Расширительный бак считать на **весь объём** системы, включая теплотрассу и
  буфер: Vсист = Vкотла + Vбуфера + Vтеплотрассы + приборы. Формула бака —
  в `kotelnaya.md`; при большом буфере бак получается заметным (сотни литров).
- Начальное давление Pнач = hздания/10 + (0,3…0,5) бар (минимум в верхней точке).
- **Реверс теплоносителя:** если удалённый ТТ-котёл прогорел, потребители
  дальнего здания можно запитать в обратном направлении от котельной соседнего
  здания. Закладывается перемычками и переключением на схеме.

## 9. Каскад котлов

Для больших и разнесённых нагрузок вместо одного мощного котла ставят каскад
из нескольких (например 2 конденсационных по 65 кВт на 130 кВт комплекса).
Преимущества: резервирование (отказ одного — система жива), высокий КПД на
частичной нагрузке (работает один котёл в оптимальном режиме), модуляция в
широком диапазоне. Каскад вешается на общий гидроразделитель, дальше —
распределительный коллектор на группы потребителей.
