# Номенклатура — отправная точка

> **Проверять перед выпуском спецификации.** Производители меняют линейки и
> артикулы. Данные ниже сверены в июле 2026 года; при новом проекте открыть сайт
> производителя и подтвердить наличие, характеристики и артикул. Ошибка здесь
> означает спецификацию, по которой невозможно закупиться.

## 1. Трубы тёплого пола

| Материал | Применение | Замечание |
|---|---|---|
| **PE-Xa (сшитый пероксидным способом)** | основной выбор для ТП | эффект памяти формы — залом восстанавливается прогревом; лучшая стойкость к точечным нагрузкам |
| PE-Xb (силановая сшивка) | бюджет | ниже степень сшивки, хуже гибкость, залом не восстанавливается |
| PE-RT | ТП, низкие температуры | дешевле, но ниже рабочая температура |
| Металлопластик (PEX-AL-PEX) | ТП, магистрали | держит форму, но фитинги требуют обслуживания |

**Кислородный барьер EVOH обязателен** для любой трубы ТП: без него кислород
диффундирует в теплоноситель и убивает стальные и чугунные элементы за несколько
сезонов.

Внимание к маркировке: у ряда производителей линейка «PEX-EVOH» — это PE-X**b**,
а PE-X**a** идёт отдельной линейкой. Для ТП выбирать явно PE-Xa
(Valtec PE-Xa, STOUT PE-Xa, Uponor, REHAU RAUTHERM).

Типоразмер 16×2,0 — стандарт для жилья и малых объектов; 20×2,0 — при больших
полях и длинных петлях.

## 2. Трубопроводы котельной

| Система | Где | Замечание |
|---|---|---|
| **Нержавеющая сталь, пресс (AISI 304)** | обвязка котельной | Valtec VT.INOX-PRESS, труба VTi.900: PN16, до 95 °C; пресс-фитинги V-профиль |
| Медь, пайка/пресс | обвязка котельной | дороже, требует квалификации |
| Сталь чёрная, сварка | котельные большой мощности | коррозия, требует окраски |
| Полипропилен PPR-AL | бюджетные системы | не применять на котловом контуре у чугунного котла |

Типоразмеры обвязки: котёл — гидрострелка — коллектор 28×1,2; подключения
бойлера и насосных групп 22×1,2. Уточнять по расходу и допустимой скорости
(0,5…1,0 м/с в магистралях).

## 3. Котлы

| Модель | Мощность | Тип | Замечание |
|---|---|---|---|
| BAXI SLIM 1.150 i | 14,9 кВт | напольный, одноконтурный, чугунный | электронное управление, управление бойлером косвенного нагрева, погодозависимая автоматика (датчик улицы — опция) |
| BAXI SLIM — линейка | 15…60 кВт | напольный чугунный | |
| Protherm Медведь | 17…50 кВт | напольный чугунный | |
| BAXI LUNA, Vaillant ecoTEC | 12…35 кВт | настенный конденсационный | для ТП как основной системы |

Для любого чугунного котла — защита обратки (см. `kotelnaya.md`, п. 2).

## 4. Бойлеры косвенного нагрева

| Модель | Объём | Змеевик | Габарит |
|---|---|---|---|
| Baxi UBT 160 | 160 л | 35,4 кВт | Ø600 × 1125 мм |
| Baxi UBT — линейка | 80…1000 л | | |
| Drazice OKC NTR | 100…300 л | | |
| Hajdu, Thermex STI | 80…300 л | | бюджет |

Требования: эмалированная сталь или нержавейка, магниевый анод, ППУ ≥ 50 мм,
патрубок рециркуляции при длине подающей линии ГВС более 5 м.

Бойлер брать одного бренда с котлом — штатный датчик NTC подключается напрямую
к плате, приоритет ГВС без внешнего контроллера.

## 5. Арматура и узлы

| Позиция | Модель / тип | Назначение |
|---|---|---|
| Термостатический смесительный клапан | ESBE VTC 511 (55/60/70 °C) | защита обратки чугунного котла |
| Трёхходовой смесительный клапан + сервопривод | ESBE VRG131 + ARA | насосно-смесительный узел ТП |
| Насосно-смесительная группа ТП | Valtec, Meibes, Watts | в сборе, с насосом и термоголовкой |
| Коллектор ТП с расходомерами | Valtec VTc.596, Rehau HKV-D | увязка без дросселирования |
| Группа безопасности | 3 бар, DN20…25 | между котлом и первой арматурой |
| Расширительный бак | Reflex N, Wester WRV | 8/12/18/24/35/50 л |
| Фильтр-грязевик косой | латунь, DN20…32 | перед котлом и насосами |
| Насос циркуляционный | Grundfos UPS/ALPHA, Wilo Star/Yonos | по расходу и напору контура |
| Сололифт (напорный отвод стоков) | Grundfos SOLOLIFT2 | санузел ниже отметки выпуска |

## 6. Отопительные приборы догрева

| Тип | Когда | Ограничение |
|---|---|---|
| Напольный приставной конвектор | вдоль витражей, при готовой стяжке | занимает место у пола |
| Внутрипольный конвектор | вдоль витражей, панорамное остекление | требует ≥ 100 мм чистой глубины — в стяжке 54 мм по ЭППС 20 мм **не встанет** |
| Радиатор стальной панельный / алюминиевый | стандартный догрев | под окном, длина ≥ 60 % ширины проёма |
| Полотенцесушитель водяной | санузлы | закрывает дефицит 100…300 Вт |

Мощность конвектора указывается для графика 75/65/20. При графике 70/50/18
пересчитывать по Δtлог: коэффициент примерно 0,72…0,78. Не брать паспортную
цифру напрямую — прибор окажется слабее на четверть.

## 7. Что фиксировать в спецификации

Позиция — наименование — марка/артикул — единица — количество — примечание.
Отдельные спецификации: оборудование, материалы напольного отопления,
расходные материалы. Общая куча в одной таблице неудобна при закупке.

Количество трубы — с запасом 5…7 % на подрезку и брак, отдельной строкой,
а не «внутри» расчётной длины.
