# Водяной тёплый пол

## 1. Теплосъём с поверхности

q = 8,92 · (tпов − tв)^1,1, Вт/м²

| tпов − tв, К | q, Вт/м² |
|---|---|
| 5 | 52 |
| 6 | 64 |
| 7 | 76 |
| 8 | 88 |
| 9 | 100 |
| 10 | 112 |
| 11 | 125 |
| 13 | 150 |

**Предельная температура поверхности** (СП 60.13330.2020 п. 6.4.9):

| Зона | tпов max, °C |
|---|---|
| Зоны постоянного пребывания | 26 |
| Краевые зоны (полоса до 1 м вдоль наружных стен) | 35 |
| Санузлы, душевые, бассейны | 31 |
| Над отопительными трубопроводами | 35 |

При tв = 18 °C и пределе 26 °C максимум с пола — 88 Вт/м². Это жёсткий потолок:
если требуется 146 Вт/м², тёплый пол физически не закроет нагрузку, и никакая
настройка коллектора это не изменит. Нужен догрев.

Порядок расчёта: qтреб = Qпом / Aтп → из формулы найти tпов → сравнить с пределом →
при дефиците посчитать, сколько ватт добирать приборами.

**Aтп — активная площадь**, а не площадь помещения: минус мебель на постоянных
местах, минус зона под оборудованием, минус отступ 150 мм от наружных стен,
минус проёмы лестниц.

## 2. Температурный график и расход

Контуры ТП работают на 35…45 °C подачи. Типовой график 41/36 °C.

Средняя температура теплоносителя должна превышать требуемую tпов примерно на
7…10 К при стяжке 60 мм и шаге 150 мм.

Расход контура: G = 0,86 · Q / Δt, кг/ч (Q в Вт, Δt в К).
При Δt = 5 К: G = 0,172 · Q.

Δt по контуру принимать 5 К (комфорт, равномерность), до 10 К — при больших
площадях и в подсобных помещениях.

## 3. Шаг и длина петли

| Шаг, мм | Где применять | Расход трубы, м/м² |
|---|---|---|
| 100 | краевые зоны, санузлы с высокой нагрузкой | 10,0 |
| 150 | наружные стены, витражи, основная зона при большой нагрузке | 6,7 |
| 200 | внутренние зоны, подсобные помещения | 5,0 |
| 250 | помещения с малой нагрузкой, склады | 4,0 |
| 300 | не применять для основного отопления | 3,3 |

Длина трубы в поле: L ≈ A / s (A в м², s в м). Плюс подводки от поля до коллектора.

**Предельные длины петли (с подводками):**

| Труба | Предел, м | Рабочий ориентир, м |
|---|---|---|
| 16×2,0 | 100 | 75 |
| 17×2,0 | 110 | 85 |
| 20×2,0 | 120…140 | 100 |

Разброс длин петель на одном коллекторе не должен превышать 30…40 % — иначе
расходомеры не увяжут, придётся дросселировать и терять напор.

## 4. Раскладка улиткой

Улитка (встречная спираль, бифилярная навивка): труба идёт спиралью к центру
с шагом 2s, в центре разворачивается и возвращается в промежутках. Подача и
обратка чередуются через нитку.

Преимущества перед змейкой:

- равномерная температура поверхности — нет «горячего» края у подачи и
  «холодного» у обратки;
- радиус гиба вдвое больше (гнётся на 2s, а не на s) — критично для PE-Xa 16×2,0
  в тонкой стяжке;
- меньше локальных напряжений в трубе.

Генерация геометрии: `scripts/spiral.py`. Скрипт выдаёт полилинию, длину по
фактической полилинии и контрольную оценку A/s — расхождение больше 10 %
означает ошибку в параметрах.

```bash
python3 scripts/spiral.py --w 3400 --h 2280 --step 150 --offset 150 \
        --origin 1200 800 --name С1 --json loop_S1.json
```

Для помещений сложной формы поле разбивается на прямоугольники, каждый
генерируется отдельно, петли соединяются по подводкам.

## 5. Подводки

Подводки от поля петли до коллектора — отдельная позиция, которую регулярно
теряют. На дальней петле это 10…12 м, то есть 15…20 % длины.

Правила:

- прокладывать парой подача + обратка, в гофре;
- пересечение перегородок — в гильзе из трубы на два типоразмера больше;
- транзит через чужое поле петель не допускается: локальный перегрев пола и
  невозможность потом что-либо диагностировать;
- собирать подводки в технологический канал/коридор шириной 250…300 мм между полями.

## 6. Пирог пола и стяжка

| Слой | Толщина | Замечание |
|---|---|---|
| Основание (плита, грунт) | — | |
| Гидроизоляция | — | по грунту обязательно |
| ЭППС | 50…100 мм по грунту, 20…30 мм по перекрытию над тёплым | под ТП по грунту менее 50 мм не закладывать |
| Демпферная лента по периметру | 8…10 мм | обязательно |
| Труба на подложке/сетке | 16…20 мм | |
| Стяжка ЦПР с пластификатором | ≥ 45 мм над трубой | армирование сеткой или фиброй |
| Покрытие | — | Rпокрытия ≤ 0,15 м²·К/Вт |

Покрытие с высоким R убивает тёплый пол: ковролин или толстая пробка снижают
теплосъём вдвое. Проверять по АР и предупреждать заказчика письменно.

Деформационные швы — при площади поля больше 40 м² или длине стороны больше 8 м;
труба через шов проходит в гофре.

## 7. Гидравлика

- Скорость в трубе 0,15…0,5 м/с; ниже — риск завоздушивания, выше — шум.
- Потери на самой длинной петле — ориентир до 20 кПа.
- Увязка расходомерами коллектора; если расчётный расход петли отличается от
  средней по коллектору больше чем в 2 раза, лучше переразбить поля.
- Насосно-смесительный узел с трёхходовым клапаном и собственным насосом —
  обязателен при питании от высокотемпературного котлового контура.

Потери давления на петле оценочно: R ≈ 100…150 Па/м при скорости 0,3 м/с
для трубы 16×2,0. Точный расчёт — по номограмме производителя трубы.
