# Узлы обвязки

Типовые узлы отопления с составом и номенклатурой. Ориентир — альбом
поэтапного проектирования Valtec: показывает, из чего собирается каждый узел,
какими условными обозначениями рисуется и какими артикулами комплектуется.
Артикулы — отправная точка, перед выпуском спецификации сверять по каталогу
(см. `oborudovanie.md`).

## 1. Коллекторный узел (лучевая разводка)

И тёплый пол, и радиаторы Valtec разводит **лучевой (коллекторной)** схемой: от
коллектора к каждому прибору/петле — своя подводка. Коллектор — две гребёнки:

**Подача (Т1), верхняя гребёнка** — коллектор с расходомерами / отсечными кранами:

| Позиция | Назначение | Артикул (ориентир) |
|---|---|---|
| Коллектор с отсечными кранами 3/4"×1/2" | распределение по лучам | VTc.580N |
| Автоматический воздухоотводчик 1/2" | выпуск воздуха в торце | VT.502.H |
| Клапан отсекающий 1/2" | отсечь коллектор | VT.539 |
| Тройник коллекторный 3/4"×1/2"×1/2" | наращивание секций | VTc.530 |
| Кран шаровой 3/4" на вводе | отключение узла | VT.218 |

**Обратка (Т2), нижняя гребёнка** — коллектор с балансировочными вентилями:

| Позиция | Назначение | Артикул |
|---|---|---|
| Коллектор с вентилями 3/4"×1/2" | балансировка лучей | VTc.580N |
| Вентиль прямоточный запорно-регулировочный 3/4" | увязка/отключение | VT.052 |
| Кран дренажный 1/2" | слив | VT.502.H |

Узел размещают в коллекторном шкафу (ШРН/ШРВ), в подписи на схеме — «уст. в ШВ-1 №N».
Число выходов подбирают по числу петель/приборов луча плюс 1 резерв. На аксонометрии
рисуется двумя гребёнками (`collector`, поле `outlets`, см. `izometriya.md`).

## 2. Насосно-смесительные группы

Правило: **ТП — смесительная группа, радиаторы — прямая**; каждый этаж/тип
приборов — своя группа (см. `kotelnaya.md`).

| Контур | Группа | Состав | Артикул (ориентир) |
|---|---|---|---|
| Тёплый пол | смесительная | 3-ходовой клапан + насос + байпас + термометры, подмес до 35…45 °C | VT.VAR 20 (VARIMIX, 1¼", Kv4) |
| Радиаторы | прямая | насос + байпас + термометры, без подмеса | VT.VAR 11 (VARIMIX, 1¼") |

Насос группы подбирают по рабочей точке (Q, H) из гидравлики (`hydro.py` даёт
точку и модель по кривым, см. § 4). Пример из альбома: контур ТП 1,6 м / 0,683 м³/ч
→ WILO Star RS 25/4; радиаторы 0,5 м / 0,388 м³/ч → 25/2.

**В проекте указывать сразу марку насоса, а не график подбора.** График — это
рабочий инструмент; на лист выносят таблицу с маркой, расчётным расходом, напором
и уставкой Δp-c, а не поле кривых. Насосы малой мощности обычно **унифицируют
одним типоразмером**: если рабочие точки всех групп укладываются в поле одного
насоса, ставят везде его (например Grundfos ALPHA2 25-40 180 или Wilo Yonos PARA
25/6) — проще закупка и склад ЗИП. В таблице указывать поставку (насос в составе
НСУ/насосной группы — отдельно не заказывается) и 2-3 равнозначные замены.

## 3. Подключение отопительных приборов

- Радиатор — от коллектора парой подводок d=16×2 (лучевая), с термостатическим
  клапаном на подаче и запорно-регулировочным (настроечным) на обратке; узел
  нижнего подключения — гарнитура (например VT.022/VT.019 + VT.052).
- Внутрипольный/приставной конвектор — аналогично; проверить глубину под
  внутрипольный ≥ 100 мм (см. `teplyj-pol.md`, догрев).
- Петля ТП — к гребёнке ТП через расходомер (подача) и вентиль (обратка);
  увязка расходомерами, дросселирование не требуется при разбросе длин ≤ 30…40 %.

## 4. Как рисуется и считается в скилле

- Аксонометрия узлов — `isometry.py` (элементы `collector`, `mixing_unit`,
  `pump_group`, `airvent`, `drain`), методика — `izometriya.md`.
- Рабочая точка насоса и подбор модели по кривым — `hydro.py` (рабочее поле
  WILO Star RS / Grundfos UPS встроено; сверять с паспортом).
- Номенклатура и артикулы — `oborudovanie.md`, карточки позиций —
  `equipment_item.json`.
